> Latest local increment: cabinet concept SLD now has a separate renderer within the
> existing SLD page and selected-AC artifact flow. See CABINET_SLD_LOCAL_REVIEW_2026-10-17.md.
> Physical cabinet layout and formal report remain pending; earlier no-SLD statements
> below record prior implementation stages. No production deployment.

> Local implementation update: the original AC page now allocates approved pure 418 kWh
> cabinets as independent groups of 1..12 cabinets. Run AC Sizing uses the existing AC
> alternative persistence and navigation. The saved contract records physical membership,
> per-group energy and AC/PCS assignment and participates in alternative identity.
> One group per PCS is enforced; unknown multiple-input PCS capability is not assumed.
> Downstream pages show the saved schedule and retain navigation, but deliberately block
> legacy container drawings/reports. Cabinet-specific drawing/layout/report support remains
> unfinished. No GitHub push or production deployment is authorized by this local update.

# 柜级独立电气组上限：用户确认修订

当前状态（2026-10-17）：已接入原AC页面、本地AC方案保存及下游分组清单读取。独立预览入口已撤下，原流程导航保留。柜组专用SLD、实际布局与正式报告尚未完成，旧集装箱渲染被明确阻止。下文“本地测试实现”记载早期离线预览阶段，仅作历史，不代表当前运行方式。本地复核通过前不提交、不部署。

用户确认：不足10个418kWh柜可以独立成组；组并非必须10柜，最大允许12柜。据此设计支持每组1至12柜。适用本次418kWh产品架构，不扩展到其他产品。

物理柜数量及原DC运行结果不变；新增独立字段cabinet_electrical_group_max_count=12。不得仅把K_MAX_FIXED从10全局替换为12：原字段同时参与DC容量配置、hybrid补箱及保证年迭代，修改会改变冻结DC业务规则。本轮确认落实为AC接口的电气组上限；原DC的busbars_needed仅作为旧计算字段，不直接充当新电气组清单。

候选生成可在1..12范围搜索整数分组；最少组数为ceil(N/12)，但最少组数不是自动推荐。均衡分配只是优先比较基线，也要允许更多组匹配较小PCS。每组独立记录成员及实际能量/能力，不用均值替代不等容量组。

| 物理柜数 | 最少组数的均衡算术示例 | 总DC铭牌 |
|---:|---|---:|
| 40 | 10 / 10 / 10 / 10 | 16.720MWh |
| 41 | 11 / 10 / 10 / 10 | 17.138MWh |
| 48 | 12 / 12 / 12 / 12 | 20.064MWh |
| 49 | 10 / 10 / 10 / 10 / 9 | 20.482MWh |

以上仅由数量和0.418MWh/柜计算，不是PCS选型批准。48柜每组12柜=5.016MWh，但不能因此继承20ft集装箱的功率、回路或保护参数。组输出回路、最小电压下电流、母线/保护持续能力、PCS兼容性和温度/P-Q条件仍待产品数据确认。

40柜既可优先比较4×10，也可比较受控的其他分组；48柜可以4×12，也可6×8等，按设备颗粒度和接口校验筛选。所有组必须完整覆盖柜清单，无重复、无遗漏，不跨接未经允许的PCS母线。

后续仅本地实现与验证；不推送GitHub、不部署生产，等待用户本地验收。

## 早期本地预览实现（历史记录，入口现已撤下）

本轮实现services/cabinet_ac_preview_service.py及ui/cabinet_ac_preview.py，通过本地进程环境CALB_CABINET_GROUP_PREVIEW=1启用。明确产品代码白名单及总能量匹配，纯柜路径才进入；集装箱路径不改。来自保存/新算DC摘要的产品代码保留溯源。

首批支持均衡独立组、一个组对应一台PCS、多个PCS组成AC块，尾块使用真实数量。候选采用现有标准PCS功率粒度，但独立于旧“物理柜DC块比例”合同；并未声称支持任意多PCS共母线。可调整组数、选候选及下载JSON，含完整物理柜到组/PCS/AC块映射、版本及来源运行。POI可交付能力与设备确认保持未知。

此测试界面不创建正式AC运行、不写旧ac_output、不向旧SLD/布局/报告传递新对象，避免被渲染成集装箱或覆盖旧历史。是否接通正式保存/下游适配需在本地结构验收与能力数据补全后完成，不能把预览当全链路已实现。

真实Chrome已验证48柜4×12及切换6×8；4组默认算术比较项4×2000kW=8MW，仍为概念而非POI保证。测试15项通过，含柜索引完整性、最大12、41/49尾组、候选映射、产品不适用拒绝及AppTest组数切换。完整回归另记。所有冻结计算模块不改。

最终本地验证：compileall通过；完整821 passed（214.85秒），包含冻结守卫和统一静态表格约束。真实Chrome切换2个AC块/4×2500kW候选，逐块2组/24柜/10.032MWh/5MW装机，映射一致。静态表格沿用共享render_static_table，候选总表折叠；未给出可施工结论。截图与DOM在output/local_web_20261017_human/cabinet-group-preview-final.*；外部浏览器已登录并保留此页供用户验收。本地进程启用预览开关，GitHub与生产均未更新。

### Cabinet grouping selector correction — 2026-10-17
The original AC selector now uses independent cabinet groups explicitly for pure
approved 418 kWh configurations. It offers uniform allocations only among 1, 2,
4 and 8 groups per AC Block; choices larger than the available group count or
requiring an unequal tail are omitted. The model list and custom PCS count are
constrained to one PCS per independent group. Container configurations retain
the original labels and PCS selection. This is an interface-level restriction,
not a modification of frozen sizing formulas. Unequal head/tail grouping is not
auto-generated by this selector.
